[
  {
    "selector": "div.listItemWraper",
    "matches": [
      "1\n某间隔断路器改检修时，为避免合并单元送出无效数据影响运行设备的保护功能，断路器拉开后应首先投入该间隔合并单元“检修状态压板”。（ ） B\nA.正确\nB.错误\n题目解析",
      "2\n三相三柱式变压器的零序磁通由于只能通过油箱等作回路，所以零序磁阻大，一般变压器的零序阻抗比正序阻抗小。（ ） A\nA.正确\nB.错误\n题目解析",
      "3\n对于500kV智能变电站边断路器保护，当重合闸需要检同期功能时，采用母线电压MU接入相应间隔电压MU的方式接入母线电压，不考虑中断路器检同期。（ ） A\nA.正确\nB.错误\n题目解析",
      "4\n对于智能站，母线保护变压器支路收到变压器保护“启动失灵”GOOSE命令的同时启动失灵和解除电压闭锁。（ ） A\nA.正确\nB.错误\n题目解析",
      "5\n根据Q/GDW 441—2010《智能变电站继电保护技术规范》，对于接入了两段及以上母线电压的母线电压合并单元，母线电压并列功能宜由合并单元完成。（ ） A\nA.正确\nB.错误\n题目解析",
      "6\nGOOSE报文需在SCD中定义其发送设备的IP地址。（ ） B\nA.正确\nB.错误\n题目解析",
      "7\n3/2接线的边断路器失灵保护动作跳相邻断路器，是通过GOOSE直接跳中断路器智能终端实现。（ ） B\nA.正确\nB.错误\n题目解析",
      "8\n母线合并单元通过GOOSE接收母联断路器位置实现电压并列功能，双母线接线的间隔合并单元通过GOOSE接收间隔隔离开关位置实现电压切换功能。（ ） A\nA.正确\nB.错误\n题目解析",
      "9\n按《智能变电站动态记录装置应用技术规范》的要求，动态记录装置可不进行周期性检验，但应结合记录量信息源（一、二次设备等）的检修试验进行相关信息的验证试验。（ ） A\nA.正确\nB.错误\n题目解析",
      "10\n智能变电站现场调试时，应检查设备的软压板(包括SV接收软压板、GOOSE发布软压板、GOOSE接收软压板)的正确唯一性。（ ） A\nA.正确\nB.错误\n题目解析",
      "11\n合并单元电压数据异常后，主变压器保护闭锁使用该电压的后备保护。（ ） B\nA.正确\nB.错误\n题目解析",
      "12\n智能变电站的断路器保护失灵逻辑实现与传统变电站原理相同，本断路器失灵时，经GOOSE网络通过相邻断路器保护或母线保护跳相邻断路器。（ ） A\nA.正确\nB.错误\n题目解析",
      "13\n投入支路间隔合并单元检修压板后，退出母线保护间隔投入压板，检修一致，不告警，不闭锁保护。（ ） B\nA.正确\nB.错误\n题目解析",
      "14\n告警信号数据集(dsWarning)中包含所有影响装置部分功能，装置仍然继续运行的告警信号和导致装置闭锁无法正常工作的报警信号。( ) B\nA.正确\nB.错误\n题目解析",
      "15\n正常运行时，如果运行人员误投入装置检修压板，可能造成保护误动。( ) B\nA.正确\nB.错误\n题目解析",
      "16\n数字化线路保护中，线路一侧是常规互感器，线路对侧是电子式互感器，如果不进行任何处理，正常运行时不会出现差动电流。( ) B\nA.正确\nB.错误\n题目解析",
      "17\n智能变电站二次系统安全防护工作应当坚持“安全分区、网络专用、纵向隔离、横向认证”的原则，确保生产控制大区和生产管理大区的信息安全。( ) B\nA.正确\nB.错误\n题目解析",
      "18\n智能变电站继电保护停用状态是指功能软压板、GOOSE输出软压板、SV接收软压板退出，保护装置检修压板放上，保护装置电源关闭。（ ） A\nA.正确\nB.错误\n题目解析",
      "19\n由于变压器各侧的合并单元通道延时可能不一致，所以保护装置中需要实现数据同步。（ ） A\nA.正确\nB.错误\n题目解析",
      "20\n220kV智能变电站线路保护，用于检同期的母线电压一般由母线合并单元点对点通过间隔合并单元转接给各间隔保护装置。（ ） A\nA.正确\nB.错误\n题目解析",
      "21\n高压并联电抗器非电量保护采用就地GOOSE点对点跳闸。（ ） B\nA.正确\nB.错误\n题目解析",
      "22\n点对点采样方式，MU失步后，保护装置应能发采样失步告警信号。（ ） B\nA.正确\nB.错误\n题目解析",
      "23\nMU输出数据极性应与互感器一次极性一致。间隔层装置如需要反极性输入采样值时，应建立负极性SV输入虚端子模型。( ) A\nA.正确\nB.错误\n题目解析",
      "24\n采用光纤IRIG-B码对时方式时，宜采用ST接口;采用电IRIG-B码对时方式时，采用交流B码，通信介质为屏蔽双绞线。（ ） B\nA.正确\nB.错误\n题目解析",
      "25\n智能变电站测控装置通信回路的额定电压应能够满足220V和110V可选择需求，并符合额定电压50%以下可靠不动作，额定电压70%以上可靠动作的要求。（ ） B\nA.正确\nB.错误\n题目解析",
      "26\n当断路器为分相操动机构时，断路器总位置由智能终端合成，逻辑关系为“三相与”或“三相或”。( ) A\nA.正确\nB.错误\n题目解析",
      "27\n当保护装置检修压板和MU上送的检修数据品质位不一致时，保护装置应报警并闭锁相关保护;“SV接收”压板退出后，相应采样值显示为0，不应发SV品质报警信息。（ ） A\nA.正确\nB.错误\n题目解析",
      "28\n智能变电站中为了保证跳闸的可靠性和实时性，所有保护功能都采用GOOSE点对点直跳方式。（ ） B\nA.正确\nB.错误\n题目解析",
      "29\n保护装置与智能终端检修状态不一致时，并不影响保护装置的正常跳闸。（ ） A\nA.正确\nB.错误\n题目解析",
      "30\n每个过程层装置都有唯一的MAC地址和APPID地址。（ ） B\nA.正确\nB.错误\n题目解析",
      "31\n智能化变电站通用技术条件中对光纤发送功率和接受灵敏度要求是光波长1310mm，光纤：光纤发送功率：-20～-14dBm;光接收灵敏度：-31～-14dBm。（ ） A\nA.正确\nB.错误\n题目解析",
      "32\n智能变电站当线路支路有高压并联电抗器等需要三相启动失灵时，应由高压并联电抗器保护直接启动失灵保护。（ ） A\nA.正确\nB.错误\n题目解析",
      "33\n智能变电站现场调试时，测试母差保护动作时间不大于20ms（大于1.2倍整定值）。（ ） B\nA.正确\nB.错误\n题目解析",
      "34\n双母双分段接线母差保护跳母联和分段断路器不经电压闭锁。（ ） B\nA.正确\nB.错误\n题目解析",
      "35\n专用通道方式，至少有一侧保护装置应采用自己的时钟（主时钟）作为发送时钟。（ ） B\nA.正确\nB.错误\n题目解析",
      "36\n母线保护装置母联（分段）支路电流，变压器保护3/2断路器接线中断路器电流、内桥接线桥断路器电流，应能通过不同输入虚端子对电流极性进行调整。（ ） A\nA.正确\nB.错误\n题目解析",
      "37\n智能变电站主变压器故障时，非电量保护通过电缆接线直接作用于主变压器侧智能终端的“其他保护动作三相跳闸”输入端口。（ ） A\nA.正确\nB.错误\n题目解析",
      "38\n智能变电站中当“GOOSE出口压板”退出后，保护装置可以发送GOOSE跳闸命令，但不会跳闸出口。（ ） B\nA.正确\nB.错误\n题目解析",
      "39\n智能变电站中保护装置缺陷处理后需做传动试验时，可退出智能终端的出口压板，通过测量智能终端的压板来验证回路的正确性。（ ） A\nA.正确\nB.错误\n题目解析",
      "40\nGOOSE报文主要用于传输保护跳闸、联闭锁、断路器隔离开关位置等单点或双点信号，不用于传输浮点数据。（ ） B\nA.正确\nB.错误\n题目解析",
      "41\n按照“六统一”规定，母线故障变压器断路器失灵时，除应跳开失灵断路器相邻的全部断路器外，还应跳开本变压器连接其他电源侧的断路器，失灵电流再判别元件应由母线保护实现。（ ） A\nA.正确\nB.错误\n题目解析",
      "42\n智能终端应设置防跳功能，防跳功能不可由断路器本体实现。（ ） B\nA.正确\nB.错误\n题目解析",
      "43\n智能变电站中的任一运行间隔合并单元投入检修状态，则对应母差保护退出运行。（ ） A\nA.正确\nB.错误\n题目解析",
      "44\n按照《国家电网公司继电保护和安全自动装置软件管理规定》要求，同一线路两侧纵联保护装置软件版本应保证其对应关系。两侧均为常规站时，两侧保护装置软件版本应保持一致;一侧为智能站一侧为常规站时，两侧保护装置型号与软件版本因满足对应关系要求，两侧均为智能站时，两侧保护装置型号、软件版本及其ICD文件应尽可能保持一致，不能保持一致时，应满足对应关系要求。（ ） A\nA.正确\nB.错误\n题目解析",
      "45\n保护SV接收压板退出后，电流、电压可正常显示，但不参与保护逻辑运算。（ ） B\nA.正确\nB.错误\n题目解析",
      "46\n智能终端和保护装置检修压板不一致时，保护装置依然可以发送保护动作GOOSE报文，但智能终端无法出口。（ ） A\nA.正确\nB.错误\n题目解析",
      "47\n为保证母差保护正常运行，某运行间隔改检修时，应先投入该间隔合并单元“检修状态压板”，再退出母差保护内该间隔的“间隔投入软压板”。（ ） B\nA.正确\nB.错误\n题目解析",
      "48\n智能变电站出口硬压板设置在智能终端柜，当开展某条500kV线路保护消缺或检修工作时，直接退出相关断路器的出口硬压板即可。（ ） B\nA.正确\nB.错误\n题目解析",
      "49\n智能站保护装置跳闸触发录波信号应采用保护GOOSE跳闸信号。（ ） A\nA.正确\nB.错误\n题目解析",
      "50\n母线保护的启动失灵开入、母线保护和变压器保护的失灵联跳开入在GOOSE接收端不需要设GOOSE接收软压板。（ ） B\nA.正确\nB.错误\n题目解析",
      "51\n合并单元输出数据极性应与互感器一次极性一致，间隔层装置如需要反极性输入采样值时，应建立负极性SV输入虚端子模型。（ ） A\nA.正确\nB.错误\n题目解析",
      "52\n220kV及以上变电站，应按电压等级分别配置动态记录装置，主变单独配置动态记录装置采用3/2主接线形式的变电站，宜配置母线动态记录装置。（ ） A\nA.正确\nB.错误\n题目解析",
      "53\n当配置文件、采样、开入、开出、控制等与继电保护有关的虚回路、电缆回路发生变化时，应进行补充试验，模拟各种故障进行整组传动试验。（ ） B\nA.正确\nB.错误\n题目解析",
      "54\n智能变电站主变压器保护GOOSE出口软压板退出时，保护装置不再发送GOOSE跳闸命令。（ ） B\nA.正确\nB.错误\n题目解析",
      "55\n“SV接收”压板退出后，相应采样值显示为0，但应还能发SV品质报警信息。（ ） B\nA.正确\nB.错误\n题目解析",
      "56\n按照Q/GDW 441—2010《智能变电站继电保护技术规范》，母线保护GOOSE组网接收智能终端间隔母线侧隔离开关位置、保护装置启动失灵信号和主变保护解复压闭锁信号。（ ） B\nA.正确\nB.错误\n题目解析",
      "57\n将母线保护某线路间隔接收软压板退出后，该整个间隔的SV和GOOSE接收信号均退出。（ ） A\nA.正确\nB.错误\n题目解析",
      "58\n按照Q/GDW 1175—2013规范，如果母线保护不选配充电保护，就不需要再引入手合开入（ ） B\nA.正确\nB.错误\n题目解析",
      "59\n变压器一侧断路器改检修时，先拉开该断路器，当确认一次已无电流后，应先投入该间隔合并单元“检修状态压板”，后退出主变保护该间隔“SV接收软压板”。（ ） B\nA.正确\nB.错误\n题目解析",
      "60\n保护装置与智能终端检修状态不一致时，并不影响保护装置的正常跳闸。（ ） A\nA.正确\nB.错误\n题目解析",
      "61\n智能终端宜具备断路器操作箱功能，包含分合闸回路、合后监视、重合闸、操作电源监视和控制回路断线监视等功能。断路器三相不一致保护功能以及各种压力闭锁功能宜在断路器本体操动机构中实现。（ ） A\nA.正确\nB.错误\n题目解析",
      "62\n软件防误措施，具体方法是：在有直跳开入时，需经100ms的固定延时确认，同时，还必须伴随灵敏的、不需整定的、展宽的电流故障分量启动元件动作。( ) B\nA.正确\nB.错误\n题目解析",
      "63\n某220kV智能变电站某台线路断路器检修结束复役后，第一套智能终端检修压板忘记取下，线路故障保护正确动作时断路器依然能够跳闸。( ) A\nA.正确\nB.错误\n题目解析",
      "64\n智能终端检修，一次设备不停役时，应先退出该智能终端跳闸、合闸出口硬压板，并投入母线保护对应隔离开关强制软压板后，方可投入该智能终端检修压板。( ) A\nA.正确\nB.错误\n题目解析",
      "65\n智能站当线路支路有高压并联电抗器、过电压及远方跳闸保护等需要三相启动失灵时，采用操作箱内TJR触点启动失灵保护。( ) B\nA.正确\nB.错误\n题目解析",
      "66\n某日，母联断路器合位时发生GOOSE断链(TWJ保持0)，此时发生死区故障时，只能经母联失灵保护切除故障。( ) A\nA.正确\nB.错误\n题目解析",
      "67\n母差保护中任一支路失灵开入保持10s不返回，装置报“失灵长期启动”，同时将该套母差保护的失灵保护功能闭锁。（ ） B\nA.正确\nB.错误\n题目解析",
      "68\n光纤尾纤检查及要求：光纤尾纤应呈现自然弯曲（弯曲半径不大于3cm），不应存在弯折的现象，不应承受任何外重，尾纤皮应完好无损。（ ） B\nA.正确\nB.错误\n题目解析",
      "69\n智能保护装置信号状态是指保护交直流回路正常，主保护、后备保护及相关测控功能软压板投入，跳闸、启动失灵等GOOSE软压板退出，保护检修压板投入。（ ） B\nA.正确\nB.错误\n题目解析",
      "70\n当运行中的220kV第一套母差失电时，220kV母联间隔第一套母联保护会GOOSE中断告警。（ ） B\nA.正确\nB.错误\n题目解析",
      "71\n保护装置处于检修状态，此时在站内后台进行远方投退软压板操作，该保护装置只执行带检修品质的控制命令。（ ） B\nA.正确\nB.错误\n题目解析",
      "72\n点对点方式下，当纵联差动保护装置的本地同步时钟丢失时，没有保护需要闭锁。（ ） A\nA.正确\nB.错误\n题目解析",
      "73\n线路保护与智能终端之间直接光纤连接，交互跳闸信号和断路器位置信号，若线路保护报出与此智能终端GOOSE链路中断，则线路保护动作时智能终端一定不能跳闸。（ ） B\nA.正确\nB.错误\n题目解析",
      "74\n智能变电站双重化配置的保护装置组在一面保护屏（柜）内时，同一屏内的不同保护装置可以共用光缆、尾缆，但所用光缆必须接入同一组光纤配线架。（ ） B\nA.正确\nB.错误\n题目解析",
      "75\n智能变电站现场调试时，测试变压器保护差动速断动作时间不大于20ms（大于2倍整定值），比率差动动作时间不大于30ms（大于2倍整定值）。（ ） A\nA.正确\nB.错误\n题目解析",
      "76\n主变压器保护装置相关电流通道同步异常，闭锁差动保护其原则为延时闭锁，延时返回。（ ） B\nA.正确\nB.错误\n题目解析",
      "77\n模拟量输入式合并单元，当“I母强制用Ⅱ母”转换把手投入时，Ⅰ/Ⅱ母母线电压使用Ⅱ母母线电压。（ ） A\nA.正确\nB.错误\n题目解析",
      "78\n带负荷试验时差动保护的差电流宜不小于0.04In。（ ） B\nA.正确\nB.错误\n题目解析",
      "79\n母联第二套智能终端所需手合信号，由第一套智能终端提供SHJ重动触点开入。（ ） A\nA.正确\nB.错误\n题目解析",
      "80\n保护装置和合并单元、智能终端之间的通信断续检测时，不管 SV 中断还是GOOSE中断，都应该可靠闭锁保护，等SV中断恢复或者GOOSE中断恢复后，保护恢复正常。（ ） B\nA.正确\nB.错误\n题目解析",
      "81\n智能变电站主变压器保护高压侧、低压侧同时加量比较两侧差流。高、低侧加三相平衡电流。在装置液晶上显示保护有较大差流，保护装置高压侧所加幅值和相角正确，低压侧幅值正确，相角比实际所加角度大9°。则低压侧合并单元的额定延时比固有延时多500μs。（ ） A\nA.正确\nB.错误\n题目解析",
      "82\n智能变电站母线保护由检修转运行时软压板的投入顺序是投入各间隔的GOOSE跳闸出口软压板，再投入各间隔的SV接收软压板。（ ） B\nA.正确\nB.错误\n题目解析",
      "83\n线路间隔第二套智能终端合闸出口触点应并入第一套智能终端合闸回路。（ ） A\nA.正确\nB.错误\n题目解析",
      "84\n当线路保护与对应的智能终端GOOSE检修不一致时，线路保护采集智能终端的断路器位置开入按清零处理。（ ） B\nA.正确\nB.错误\n题目解析",
      "85\n母线保护装置GOOSE中断后，保护装置将闭锁差动保护。（ ） B\nA.正确\nB.错误\n题目解析",
      "86\n新“六统一”智能变电站母线保护主变压器失灵开入同时会解除该支路失灵电压闭锁。（ ） A\nA.正确\nB.错误\n题目解析",
      "87\n智能站中变压器保护各侧“电压压板”以及母线保护的“母线互联”“母联（分段）分列”设置（ ）。 B\nA.硬压板\nB.软压板\nC.软压板与硬压板\nD.软压板或硬压板\n题目解析",
      "88\n组网方式下，当500kV断路器失灵保护的本地同步时钟丢失时，哪些保护需要闭锁（ ）。 D\nA.失灵保护\nB.死区保护\nC.重合闸保护\nD.没有保护\n题目解析",
      "89\n母线保护与其他保护之间的联闭锁信号（失灵启动、母联断路器过流保护启动失灵、主变保护动作解除电压闭锁等）采用（ ）传输。 A\nA.GOOSE网络\nB.SV网络\nC.GOOSE点对点连接\nD.直接电缆连接\n题目解析",
      "90\n按照Q/GDW 1175—2013 规范，母线保护的断路器失灵保护与母差保护的出口应如何设置（ ）。 C\nA.出口可整定\nB.出口固定分开\nC.共用出口\n题目解析",
      "91\n330kV 智能站，高压侧为3/2接线形式此时WBH-801T3-DA-G 保护程序中的高压侧失灵联跳功能开入来自（ ）。 A\nA.组网口断路器保护\nB.组网口母线保护\nC.直采口断路器保护\nD.直采口的母线保护\n题目解析",
      "92\n主变压器保护装置相关电流通道同步异常闭锁差动保护其原则为（ ）。 D\nA.延时闭锁，延时返回\nB.瞬时闭锁，瞬时返回\nC.延时闭锁，瞬时返回\nD.瞬时闭锁，延时返回\n题目解析",
      "93\n主变压器中压侧相电流数据无效时，以下（ ）保护可以保留。 D\nA.中压侧自产零流\nB.中压侧阻抗\nC.中压侧过流\nD.中压侧间隙过流\n题目解析",
      "94\n智能化变电站中，防跳功能由（ ）实现。 D\nA.智能终端\nB.合并单元\nC.保护装置\nD.断路器本体\n题目解析",
      "95\n500kV自耦变压器低压侧套管电流数据无效时，以下哪个保护必须闭锁（ ）。 D\nA.纵差保护\nB.分侧差动保护\nC.低压侧断路器过流\nD.分相差动保护\n题目解析",
      "96\n保护装置应处理MU上送的数据品质位，及时准确提供告警信息。在异常状态下，利用MU的信息合理地进行保护功能的退出和保留，（ ）。 D\nA.瞬时闭锁可能误动的保护，瞬时告警\nB.延时闭锁可能误动的保护，瞬时告警\nC.延时闭锁可能误动的保护，延时告警\nD.瞬时闭锁可能误动的保护，延时告警\n题目解析",
      "97\n智能变电站故障录波器不需接入（ ）。 D\nA.过程层MU\nB.智能终端\nC.保护装置状态量\nD.保护装置模拟量\n题目解析",
      "98\n组网方式下，当纵联差动保护装置的本地同步时钟丢失时，（ ）保护需要闭锁？ B\nA.距离保护\nB.纵联差动保护\nC.零序保护\nD.没有保护\n题目解析",
      "99\n主变压器保护本身对时信号丢失会对以下（ ）保护产生影响。 D\nA.纵差保护\nB.阻抗保护\nC.间隙保护\nD.都不影响\n题目解析",
      "100\n智能变电站对光纤发送功率和接收灵敏度的要求是光波长1310nm的光纤，其光纤发送功率和光接收灵敏度分别是（ ）。 B\nA.-20～-14dbm和-24～-10dbm\nB.-20～-14dbm和-31～-14dbm\nC.-20～-14dbm和-19～-10dbm\nD.-19～-10dbm和-24～-10dbm\n题目解析",
      "101\n智能变电站中，（ ）变压器电量保护宜按双套配置，双套配置时应采用主、后备保护一体化配置;若主、后备保护分开配置，后备保护宜与测控装置一体化。变压器各侧MU按双套配置，中性点电流、间隙电流并入（ ）。 C\nA.110kV 高压侧MU\nB.35kV 高压侧MU\nC.110kV 相应侧MU\nD.220kV 相应侧MU\n题目解析",
      "102\n500kV主变压器低压侧断路器电流数据无效时，以下（ ）保护可以保留。 B\nA.纵差保护(独立TA)\nB.分侧差动保护\nC.小区差保护\nD.低压侧过流\n题目解析",
      "103\n在现场调试线路保护时，不报GOOSE断链的情况下，测试仪模拟断路器变位，保护却收不到，原因可能是（ ）。 C\nA.下载错误的GOOSE控制块\nB.GOOSE控制块的光口输出设置与实际接线不对应\nC.映射的控制块的通道没有连接到该保护中\nD.测试仪没有正常下载配置该控制块\n题目解析",
      "104\n一个报告控制块实例最多可以被（ ）个客户端注册。 A\nA.1\nB.2\nC.3\nD.4\n题目解析",
      "105\nICD文件中IED名应为（ ）。 C\nA.IEDNAME\nB.装置型号\nC.TEMPLATE\nD.没要求\n题目解析",
      "106\n关于母线保护复合电压闭锁功能，以下说法不正确的是（ ）。 C\nA.母联出口跳闸不经电压闭锁\nB.电压采样异常，开放电压闭锁\nC.母线电压合并单元检修时，闭锁差动保护\nD.某条母线TV检修时，允许开放该条母线电压闭锁\n题目解析",
      "107\n主变或线路支路间隔合并单元检修状态与母差保护装置检修状态不一致时，母线保护装置如何处理（ ）。 A\nA.闭锁母线保护\nB.检修状态不一致的支路不参与母线保护差流计算\nC.母线保护直接跳闸该支路\nD.保护不做任何处理\n题目解析",
      "108\n智能站母线保护，当启失灵GOOSE开入信号检修不一致时，保护处理方式（ ）。 A\nA.闭锁该元件失灵保护\nB.采用当前实时开入信号\nC.记忆检修不一致之前的位置状态\n题目解析",
      "109\n智能站母线保护，实时对各支路和母联位置开入的检修状态进行判别，当位置开入的检修状态与保护检修状态不一致时，保护处理方式为（ ）。 C\nA.该开入不做处理\nB.采用当前实时开入信号\nC.记忆检修不一致之前的位置状态\n题目解析",
      "110\n智能站保护，关于检修压板对保护出口的影响，描述正确的是（ ）。 D\nA.间隔层装置与合并单元检修一致，智能终端检修不一致，不影响出口跳开断路器\nB.间隔层装置与智能终端检修一致，合并单元检修不一致，不影响出口跳开断路器\nC.智能终端与合并单元检修一致，间隔层装置检修不一致，不影响出口跳开断路器\nD.间隔层装置与合并单元、智能终端必须同时检修一致才出口\n题目解析",
      "111\n某500kV智能变电站，5031、5032断路器(5902出线)间隔停役检修时，必须将( )退出。 B\nA.500kVI母母差检修压板\nB.500kVI母5031支路“SV接收”压板\nC.5031断路器保护跳本断路器出口压板\nD.5902线保护5031支路“SV接收”压板\n题目解析",
      "112\n下列关于线路保护装置、合并单元、智能终端之间检修压板配合的描述不正确的是( )。 B\nA.当线路需要检修时，需要将三者的检修压板均投入\nB.合并单元和保护装置检修压板不一致时，保护依然可以动作\nC.合并单元和保护装置检修压板一致时，保护才处理采样数据\nD.智能终端和保护装置检修压板不一致时，保护装置依然可以发送保护动作GOOSE报文，但智能终端无法出口\n题目解析",
      "113\n对于常规互感器接入的智能变电站中，500kV母线保护使用的电流互感器一般选用（ ）。 C\nA.TPS\nB.5P\nC.TPY\nD.TPZ\n题目解析",
      "114\n主变高压侧电流数据无效时，以下哪个保护可以保留（ ）。 D\nA.高压侧过流\nB.高压侧自产零流\nC.纵差保护\nD.过励磁保护\n题目解析",
      "115\nSV采用点对点直采的智能站，仅母联合并单元投入检修对母线保护产生了一定影响，下列说法不正确的是（ ）。 A\nA.闭锁差动保护\nB.闭锁母联保护\nC.母线保护自动置互联\n题目解析",
      "116\n采用IEC61850-9-2点对点采样模式的智能变电站，一次设备未停役，仅某支路合并单元投入检修对母线保护产生了一定影响，下列说法不正确的是（ ）。 C\nA.闭锁差动保护\nB.闭锁该支路失灵保护\nC.闭锁所有支路失灵保护\nD.显示无效采样值\n题目解析",
      "117\n采用IEC61850-9-2点对点模式的智能变电站，支路合并单元无效将对母线保护产生一定的影响，下列说法不正确的是（ ）。 D\nA.闭锁差动保护\nB.显示无效采样值\nC.闭锁该支路失灵保护\nD.闭锁所有支路失灵保护\n题目解析",
      "118\n采用IEC61850-9-2点对点模式的智能变电站，若合并单元失步将对主变压器保护产生的影响有（ ）（假定主变压器为双绕组变压器，保护主变压器保护仪与高低侧合并单元通信）。 D\nA.差动保护闭锁，后备保护开放\nB.所有保护闭锁\nC.差动保护开放，后备保护闭锁\nD.所有保护开放\n题目解析",
      "119\n智能变电站电压并列由（ ）装置完成。 B\nA.电压并列\nB.母线合并单元\nC.线路合并单元\nD.母线智能终端\n题目解析",
      "120\n某智能站Ⅰ母二次电压54V、Ⅱ母二次电压61V，某线路间隔合并单元装置Ⅱ母隔离开关灯亮，Ⅰ母隔离开关灯灭，此时该合并单元输出二次电压（ ）V;若此时间隔合并单元报接收智能终端GOOSE断链，则该合并单元输出二次电压（ ）V;断链恢复后再合上Ⅰ母隔刀，Ⅰ、Ⅱ隔离开关灯都亮，该合并单元输出二次电压（ ）V。 B\nA.54、61、54\nB.61、61、54\nC.61、0、54\nD.61、无效、54\n题目解析",
      "121\n220kV智能变电站中母线TV合并单元未设计开口三角形输入时，220kV主变压器的零序过压保护定值应为( )V。 B\nA.90\nB.120\nC.150\nD.180\n题目解析",
      "122\n采用IEC 61850-9-2点对点模式的智能变电站，若合并单元任意启动电压通道无效将对线路差动保护产生的影响有( )(假定保护线路差动保护只与间隔合并单元通信)。 D\nA.差动保护闭锁，后备保护开放\nB.所有保护闭锁\nC.所有保护开放\nD.切换到由保护电流开放24V正电源\n题目解析",
      "123\n采用IEC 61850-9-2点对点模式的智能变电站，若合并单元时钟失步将对线路差动保护装置产生的影响有（ ）（假定线路差动保护只与间隔合并单元通信）。 C\nA.差动保护闭锁，后备保护开放\nB.所有保护闭锁\nC.无影响，所有保护开放\nD.差动保护开放，后备保护闭锁\n题目解析",
      "124\n双母双分段接线，按双重化配置（ ）台母线电压合并单元，不考虑横向并列。 B\nA.2\nB.4\nC.6\nD.8\n题目解析",
      "125\n操作保护装置、合并单元、智能终端等装置检修压板后，应查看（ ）等情况，同时核查相关运行装置是否出现非预期信号，确认正常后方可执行后续操作。 A\nA.装置指示灯、人机界面变位报文或开入变位\nB.断路器位置\nC.监控后台\nD.软压板状态\n题目解析",
      "126\n线路保护采集智能终端的位置，当与接收智能终端GOOSE检修不一致时，那么位置开入应该（ ）。 B\nA.清0\nB.保持前值\nC.置1\nD.取反\n题目解析",
      "127\n当保护装置投检修，智能终端不投检修，如果保护发出跳合闸命令，那么（ ）。 B\nA.智能终端一定执行\nB.智能终端一定不执行\nC.智能终端可能执行，也可能不执行\nD.以上都不对\n题目解析",
      "128\nGOOSE检修不一致时，保护装置从智能终端得到的断路器位置信息应取（ ）。 D\nA.分位\nB.合位\nC.当前位置\nD.检修前位置\n题目解析",
      "129\n某智能变电站中线路保护动作后，对应的智能终端未动作，以下总结可能原因不正确的是（ ）。 C\nA.线路保护和智能终端的检修压板不一致\nB.线路保护GOOSE出口软压板未投入\nC.智能终端出口硬压板未投入\nD.线路保护和智能终端之间的GOOSE链路断链\n题目解析",
      "130\n当保护装置和智能终端检修压板均投入时，如果保护发出跳合闸命令，那么（ ）。 B\nA.智能终端一定不执行\nB.智能终端一定执行\nC.智能终端可能执行，也可能不执行\nD.以上都不对\n题目解析",
      "131\n某220kV间隔智能终端故障断电时，相应母差（ ）。 D\nA.母差强制互联\nB.母差强制解列\nC.闭锁差动保护\nD.保持原来的运行状态\n题目解析",
      "132\n智能变电站主变压器故障时，非电量保护通过电缆接线直接作用于主变压器各侧智能终端的（ ）输入端口。 C\nA.主变压器保护动作跳闸\nB.TJR\nC.其他保护动作三相跳闸\nD.TJQ\n题目解析",
      "133\n某220kV间隔智能终端检修压板投入时，相应母差保护（ ）。 D\nA.母差强制互联\nB.母差强制解列\nC.闭锁差动保护\nD.保持原来的运行状态\n题目解析",
      "134\n智能站 SV 输入虚端子采用（ ）逻辑节点。 B\nA.SVIO\nB.GGIO\nC.GOIN\nD.SVIN\n题目解析",
      "135\nMU电压切换功能检验时，给MU加上两组母线电压，通过GOOSE网给MU发送不同的（ ）信号，检查自动切换功能是否正确。 B\nA.断路器分相位置\nB.隔离开关位置\nC.断路器隔离开关合成\nD.断路器总位置\n题目解析",
      "136\n智能变电站线路保护装置故障检修时，更换（ ）插件需要重新下装CID文件。 B-C\nA.开入开出\nB.CPU\nC.MMI\nD.SV\n题目解析",
      "137\n智能变电站继电保护设备缺陷分为哪几级（ ）。 A-B-D\nA.危急\nB.严重\nC.告警\nD.一般\n题目解析",
      "138\n在保证安全的前提下，可开放保护装置（ ）功能。 A-B\nA.远方投退压板\nB.远方切换定值区\nC.远方修改定值\nD.远方修改控制字\n题目解析",
      "139\n在保护装置单体功能验收中对于操作箱的要求表述正确的是（ ）。 B-C-D\nA.操作箱跳闸、合闸电流参数跳线设置与断路器实际跳闸、合闸电流应各自独立\nB.宜采用断路器本体防止跳跃逻辑回路，与保护传动配合正确\nC.出口继电器动作电压应在55%～70%额定电压\n动作功率不小于5W\nD.直跳中间继电器动作电压应在55%～70%额定电压\n动作功率不小于5W\n题目解析",
      "140\n以下哪种情况会导致微机保护正常运行时“运行”指示灯熄灭（ ）。 A-D\nA.CCD/CID文件错误\nB.TA/TV断线\nC.（失灵/手合等）开入异常\nD.保护CPU插件异常\nE.SV/GOOSE链路中断\nF.SV数据异常\n题目解析",
      "141\n以下关于智能终端技术要求描述正确的是（ ）。 A-C\nA.在断路器智能终端双套配置而断路器操动机构配置单跳圈的情况下，可将两套装置的跳闸触点并接\nB.宜采用电IRIG-B对时方式\nC.双重化配置智能终端时，应具有输出至另一套智能终端的闭重触点\nD.装置从接收到保护跳闸、合闸GOOSE命令到装置跳闸、合闸继电器触点出口的动作时间应不大于5ms\n题目解析",
      "142\n依照Q/GDW 441—2010《智能变电站继电保护技术规范》，对合并单元的技术要求需满足（ ）。 A-B-C-D\nA.合并单元应输入电子式互感器整体的采样响应延时\nB.合并单元采样值发送间隔离散值应小于10μs\nC.合并单元应能提供点对点和组网输出接口\nD.不需要和智能终端硬件功能整合\n题目解析",
      "143\n新安装模拟量输入式合并单元的保护通道准确度检验包括（ ）。 A-B-C\nA.比值误差检验\nB.同步脉冲相位误差检验\nC.插值法相位误差检验\nD.电压切换功能试验\n题目解析",
      "144\n间隔合并单元完成电压切换功能，需要采集信号量有（ ）。 A-C\nA.母线电压\nB.母联断路器位置\nC.本间隔母线侧隔离开关位置\nD.本间隔断路器位置\n题目解析",
      "145\n关于智能变电站GOOSE、SV软压板设置原则，表述正确的是（ ）。 A-C-D\nA.宜简化保护装置之间、保护装置和智能终端之间的GOOSE软压板\nB.保护装置应在接收端设置GOOSE接收软压板\nC.保护装置应在发送端设置GOOSE输出软压板\nD.线路保护及辅助装置不设GOOSE接收软压板\n题目解析",
      "146\n根据Q/GDW 1810—2012 智能变电站继电保护检验测试规范，继电保护装置功能及基本性能测试，动作时间应满足以下要求（ ）。 A-B-C\nA.线路纵联保护装置动作时间不大于30ms（不包括纵联通道时间）\nB.母差保护装置动作时间不大于20ms（大于2倍整定值）\nC.变压器保护装置差动速断动作时间不大于20ms（大于2倍整定值），比率差动动作时间不大于30ms（大于2倍整定值）\n题目解析",
      "147\n根据《继电保护及安全自动装置通用技术条件》的规定，要求保护装置的绝缘试验项目有（ ）。 A\nA.介质强度试验\nB.绝缘老化试验\nC.绝缘电阻试验\nD.冲击试验\n题目解析",
      "148\nQ/GDW 1161规范要求：智能站GOOSE、SV软压板设置原则正确的是（ ）。 A-B-C-D\nA.宜简化保护装置之间、保护装置和智能终端之间的GOOSE软压板\nB.保护装置应在发送端设置GOOSE输出软压板\nC.线路保护及辅助装置不设GOOSE接收软压板\nD.保护装置应按MU设置“SV接收”软压板\n题目解析",
      "149\nQ/GDW 1161规范要求：对电缆直跳回路的要求下列叙述正确的是（ ）。 A-B-C-D\nA.在开入回路中装设大功率抗干扰继电器，其启动功率应大于5W\nB.应具有抗220V工频电压干扰的能力\nC.动作电压在额定直流电源电压的55%～70%范围内\nD.额定直流电源电压下动作时间为10～35ms\n题目解析",
      "150\n按照Q/GDW 441—2010《智能变电站继电保护技术规范》，母线保护GOOSE网组网接收哪些信号（ ）。 C-D\nA.智能终端母线隔刀\nB.保护装置断路器信号\nC.保护装置启动失灵信号\nD.主变压器保护解复压闭锁信号\n题目解析",
      "151\n智能终端的检修压板投入时（ ）。 A-C\nA.发出的GOOSE品质位为检修\nB.发出的GOOSE品质位为非检修\nC.只响应品质位为检修的命令\nD.只响应品质位为非检修的命令\n题目解析",
      "152\n智能站母线保护SV虚端子中，涉及极性调整的有（ ）。 A-B-C\nA.双母双分段接线的母联，分段\nB.双母单分段接线的母联，分段\nC.3/2接线的各间隔\nD.主变，线路间隔有需要调整极性的场合\n题目解析",
      "153\n下列保护装置中，应建立负极性SV输入虚端子模型的是（ ）。 A-B-D\nA.双母接线的母线保护\nB.3/2接线的母线保护\nC.双母接线的线路保护\nD.3/2接线的线路保护\n题目解析",
      "154\n数字化采样的智能变电站可以利用（ ）进行核相试验。 A-C\nA.故障录波器\nB.继电保护测试仪\nC.具备波形显示功能的网络报文分析仪\nD.合并单元测试仪\n题目解析",
      "155\n智能变电站宜具备“一键式”安全措施执行功能，即在保护投退方式调整、装置缺陷处理安全隔离等情况下，可依据预先设定的安全措施票，“一键式”（ ）等。 A-B\nA.退出该装置发送软压板\nB.退出相关运行装置的接收软压板\nC.投入检修压板\nD.修改保护临时定值\n题目解析",
      "156\n在使用GOOSE跳闸的智能变电站中，（ ）可能导致保护动作但断路器未跳闸。 A-B-C-D\nA.智能终端检修压板投入，保护装置检修压板未投入\nB.保护装置GOOSE出口压板未投入\nC.智能终端出口压板未投入\nD.保护到智能终端的直跳光纤损坏\n题目解析",
      "157\n线路保护动作后，对应的智能终端没有出口，可能的原因是（ ）。 A-B-C\nA.线路保护和智能终端GOOSE断链\nB.线路保护和智能终端检修压板不一致\nC.线路保护的GOOSE出口压板没有投\nD.线路保护和合并单元检修压板不一致\n题目解析",
      "158\n下列说法正确的是（ ）。 C-D\nA.主变压器保护高压侧电压SV采样数据无效，闭锁差动保护以及高后备保护\nB.母线保护接收母联SV断链，闭锁母线差动保护以及母联失灵保护\nC.线路保护接收电流SV采样断链，闭锁主保护以及后备保护\nD.线路间隔合并单元接收电压SV级联断链，则线路保护闭锁后备保护不闭锁差动保护\n题目解析",
      "159\n下列关于检修机制的描述哪些是正确的（ ）。 B-C\nA.MU检修压板投入，保护和智能终端检修压板退出，保护动作但不出口\nB.MU和保护检修压板投入，智能终端检修压板退出，保护动作但断路器不跳闸\nC.MU和智能终端检修压板投入，保护检修压板退出，保护不动作\nD.MU检修压板退出，保护和智能终端检修压板投入，保护动作并断路器跳闸\n题目解析",
      "160\n某智能站220kV线路保护定期校验进行检修机制检验时，假设其智能终端压板均投入，其动作行为正确的是（ ）。 B-C\nA.合并单元检修压板投入，智能终端检修压板投入，保护检修压板退出，保护动作，智能终端出口\nB.合并单元检修压板投入，智能终端检修压板退出，保护检修压板投入，保护动作，智能终端不出口\nC.合并单元检修压板退出，智能终端检修压板投入，保护检修压板投入，保护不动作，智能终端不出口\nD.合并单元检修压板退出，智能终端检修压板退出，保护检修投入，保护动作，智能终端不出口\n题目解析",
      "161\n某智能变电站线路保护动作，对应的智能终端未动作，可能的原因有（ ）。 A-D\nA.线路保护GOOSE出口软压板未投入\nB.智能终端出口硬压板未投入\nC.线路保护和智能终端的检修压板均投入\nD.线路保护和智能终端之间的GOOSE链路断链\n题目解析",
      "162\n某间隔MU检修压板与母线保护检修压板，母线保护间隔投入压板以下说法正确的是（ ）。 A-B-C-D\nA.间隔压板投入，检修状态不一致，告警闭锁保护\nB.间隔压板投入，检修压板一致，不告警不闭锁保护\nC.间隔压板退出，检修不一致，不告警，不闭锁保护\nD.间隔压板退出，检修一致，不告警，不闭锁保护\n题目解析",
      "163\n某保护单体调试时继电保护测试仪收不到保护发出的GOOSE信号，可能是因为（ ）。 A-B-D\nA.继电保护测试仪与保护装置的检修状态不一致\nB.保护装置的相关GOOSE输入压板没有投入\nC.继电保护测试仪的开出关联错误\nD.保护装置GOOSE光口接线错误\n题目解析",
      "164\n某220kV主变压器停役检修时，在不断开光缆连接的情况下，可做的安全措施有（ ）。 A-B-C-D\nA.投入该主变压器两套主变压器保护、主变压器三侧合并单元和智能终端检修压板\nB.退出该主变压器两套主变压器保护启动失灵和解除复合电压闭锁压板\nC.退出两套主变压器保护跳分段和母联压板\nD.退出两套母差保护该支路启动失灵和解除复合电压闭锁接收压板\n题目解析",
      "165\n某220kV线路间隔停役检修时，在不断开光缆连接的情况下，可做的安全措施有（ ）。 A-B-D\nA.投入该线路两套线路保护、合并单元和智能终端检修压板\nB.退出该线路两套线路保护启动失灵压板\nC.退出两套线路保护跳闸压板\nD.退出两套母差保护该支路启动失灵接收压板\n题目解析",
      "166\n某220kV线路第一套保护装置故障不停电消缺时，可做的安全措施有（ ）。 A-C-D\nA.退出第一套母差保护该支路启动失灵接受压板\nB.退出第一套线路保护SV接受压板\nC.投入该装置检修压板\nD.断开该装置GOOSE光缆\n题目解析",
      "167\n对于母线保护，GOOSE输入量（ ）在GOOSE断链的时候不必置0。 B-D\nA.失灵开入\nB.隔离开关位置开入\nC.解除复压闭锁\nD.开关位置开入\n题目解析",
      "168\n采用SV采样GOOSE跳闸的“六统一”母线保护，GOOSE检修不一致逻辑中，GOOSE接收端装置将接收的GOOSE报文中的test位与装置自身的检修压板状态进行比较，下列说法正确的是（ ）。 A-B\nA.只有两者一致时保护才将信号作为有效进行处理或动作\nB.两者不一致时，GOOSE点对点获取的信息（断路器和隔离开关位置等）保持不一致之前状态\nC.两者不一致时，GOOSE网络获取的信息（失灵启动开入等）作“合位”处理\nD.两者不一致时，GOOSE网络获取的信息（失灵启动开入等）作“分位”处理\n题目解析",
      "169\n保护装置SV接收软压板退出时，保护装置可能的行为是（ ）。 A-C-D\nA.保护装置采样值显示为“0”\nB.保护装置闭锁相关保护功能\nC.保护装置误动作\nD.保护装置拒动作\n题目解析",
      "170\n按照Q/GDW 1175—2013规范，装置应能正确显示GOOSE开入信息;GOOSE接收软压板退出后，下列说法正确的是（ ）。 A-D\nA.装置显示接收的GOOSE信号\nB.装置不显示接收的GOOSE信号\nC.参与逻辑运算，但闭锁GOOSE出口\nD.不参与逻辑运算\n题目解析",
      "171\n按照Q/GDW 1175—2013规范，退保护SV接收压板时，下列描述正确的是（ ）。 B-D\nA.电流/电压显示正常显示\nB.电流/电压显示为0\nC.参与逻辑运算，但闭锁GOOSE出口\nD.不参与逻辑运算\n题目解析",
      "172\n220kV第一套母差保护断电重启时，监控后台应有如下报警信息（ ）。 A-B-C\nA.所有220kV线路第一套保护远跳GOOSE断链\nB.所有主变压器第一套保护失灵联跳GOOSE断链\nC.所有220kV线路第一套智能终端跳合闸GOOSE断链\nD.所有220kV线路第一套合并单元SV断链\n题目解析",
      "173\n某220kV线路第一套保护装置故障不停电消缺时，可做的安全措施有（ ）。 A-C-D\nA.退出第一套母差保护该支路启动失灵接收压板\nB.退出第一套线路保护SV接收压板\nC.投入该装置检修压板\nD.断开该装置GOOSE光缆\n题目解析",
      "174\n智能站保护装置只设（ ）硬压板。 A-C\nA.远方操作\nB.保护功能投退\nC.保护置检修\nD.出口跳闸\n题目解析",
      "175\n智能变压器保护，某侧电流SV通道采样异常：任一相异常时发TA采样异常信号，闭锁（ ）。 A-B\nA.差动保护\nB.本侧后备保护\nC.全部保护\nD.不闭锁保护\n题目解析",
      "176\n智能变电站中的下列任一个元件损坏，不应引起保护误动作跳闸（ ）。 A-B-D\nA.电子互感器的二次转换器（A/D采样回路）、合并单元（MU）\nB.过程层网络交换机、光纤连接\nC.出口继电器\nD.智能终端\n题目解析",
      "177\n智能变电站母差保护一般配置（ ）软压板。 A-B-C-D\nA.合并单元接收\nB.启动失灵接收\nC.失灵联跳发送\nD.跳闸GOOSE发送\n题目解析",
      "178\n双母线接线形式下，两段母线按双重化配置两台母线电压合并单元。每台合并单元应具备GOOSE接口，接收智能终端传递的（ ）位置，用于电压并列。 A-B-C\nA.母线电压互感器隔离开关\nB.母联隔离开关\nC.断路器\nD.出线隔离开关\n题目解析",
      "179\n某支路双AD不一致时，母线保护如何处理（ ）。 A-B\nA.发相关告警信息\nB.合理保留或退出相关保护\nC.母线保护直接跳闸该支路\nD.不做任何处理\n题目解析",
      "180\n合并单元双母并列逻辑需要判断条件（ ）。 B-C\nA.TV隔离开关\nB.母联\nC.TV并列把手\n题目解析",
      "181\n合并单元的3项主要作用是（ ）。 A-B-C\nA.数据合并\nB.数据同步\nC.数据发送\nD.数据滤波\n题目解析",
      "182\n电子互感器的采样数据同步问题包括（ ）。 A-B-C\nA.同一间隔内的各电压电流量得采样数据同步\nB.变电站内关联间隔之间的采样数据同步\nC.线路两端电流电压量得采样数据同步\nD.变电站与调度之间的采样数据同步\n题目解析",
      "183\n采用点对点直接采样模式的智能变电站，仅某支路合并单元投入检修对母线保护产生了一定影响，下列说法正确的是（ ）。 A-C-D\nA.闭锁差动保护\nB.闭锁所有支路失灵保护\nC.闭锁该支路失灵保护\nD.显示无效采样值\n题目解析",
      "184\n保护装置、智能终端、合并单元等智能设备“检修状态硬压板”投入后，必须查看（ ），确认设备状态正常后继续操作。 A-B-C\nA.装置指示灯情况\nB.液晶面板变位报文\nC.开入变位\nD.装置采样\n题目解析",
      "185\n保护虚端子的特点是（ ）。 A-D\nA.可以一输出对多输入\nB.可以多输出对一输入\nC.不可以一输出对多输入\nD.不可以多输入对一输出\n题目解析",
      "186\n500kV线路配置两套完全独立的全线速断保护，两套保护必须按双重化原则设置，必须做到（ ）独立。 A-B-C\nA.交流电流回路独立\nB.交流电压回路独立\nC.直流电源回路独立\nD.每一套主保护应有完整的后备保护\n题目解析",
      "187\n220kV智能变电站中，可以单套配置的是（ ）。 A-C\nA.主变本体智能终端\nB.主变低压侧(10kV)MU\nC.110kVTV间隔智能终端\nD.主变中压侧(110kV)MU\n题目解析",
      "188\n“直采直跳”指的是（ ）信息通过点对点光纤进行传输。 A-D\nA.跳、合闸信号\nB.启动失灵保护信号\nC.保护远跳信号\nD.电流、电压数据\n题目解析"
    ]
  }
]