[
  {
    "selector": "div.listItemWraper",
    "matches": [
      "1\nQ/GDW 11487—2015《智能变电站模拟量输入式合并单元、智能终端标准化设计规范》中要求模拟量输入式合并单元的基础型号为（ ）。 A\nA.A-G\nB.-G\nC.DA-G\nD.DG-G\n题目解析",
      "2\nQ/GDW 11487—2015《智能变电站模拟量输入式合并单元、智能终端标准化设计规范》中C2级别的工作环境温度范围为（ ）。 C\nA.-25～+55℃\nB.-40～+55℃\nC.-40～+85℃\nD.-25～+85℃\n题目解析",
      "3\nQ/GDW 11487—2015《智能变电站模拟量输入式合并单元、智能终端标准化设计规范》中要求合并单元、智能终端安装在室外时，应选择（ ）级别的设备。 B\nA.C1\nB.C2\nC.C3\nD.C4\n题目解析",
      "4\n高压并联电抗器配置独立的电流互感器，主电抗器首端、末端电流互感器（ ）。 B\nA.分别配置独立的合并单元\nB.共用1个独立的合并单元\nC.首端与线路电压共用合并单元\nD.首、末端与线路电压共用合并单元\n题目解析",
      "5\n某智能变电站中采用DL/T 860.92(IEC 61850-9-2)传输采样，当合并单元采用N(kHz)采样频率接入测控装置时，测控装置能够准确测量的最高次谐波是( )次谐波。 D\nA.N/2\nB.N\nC.5N\nD.10N\n题目解析",
      "6\n检查合并单元内保护用通道，应采用双A/D且两路A/D电路互相独立，两路独立采样数据的瞬时值之差不大于( )倍额定值。 A\nA.0.02\nB.0.03\nC.0.04\nD.0.05\n题目解析",
      "7\n双母单分段接线，按双重化配置( )台母线电压合并单元，不考虑横向并列。 B\nA.1\nB.2\nC.3\nD.4\n题目解析",
      "8\n母线合并单元异常时，关闭电源并等待几分钟后，再上电重启（ ）。 C\nA.1min\nB.2min\nC.5min\nD.10min\n题目解析",
      "9\n双母双分段接线，按双重化配置（ ）台母线电压合并单元，不考虑横向并列。 B\nA.2\nB.4\nC.6\nD.8\n题目解析",
      "10\n智能控制柜的技术要求包括（ ）。 A-B-D\nA.控制柜应装有100mm²截面的铜接地母线，并与柜体绝缘，接地母线末端应装好可靠地压接式端子，以备接到电站的接地网上\nB.柜体应采用双层结构，循环通风控制柜内的安排及端子排的布置，应保证各套保护的独立性，在一套保护检修时不影响其他任何一套保护系统的正常运行\nC.控制柜应具备温度、湿度的采集、调节功能，柜内温度控制在10～50℃，湿度保持在80%以下，并可通过智能终端GOOSE接口上送温度、湿度信息\nD.控制柜应能满足GB/T18663.3—2007《电子设备机械结构公制系列和英制系列的试验第三部分：机柜、机架和插箱的电磁屏蔽性能试验》关于变电站户外防电磁干扰的要求\n题目解析",
      "11\n关于智能变电站GOOSE、SV软压板设置原则，表述正确的是（ ）。 A-C-D\nA.宜简化保护装置之间、保护装置和智能终端之间的GOOSE软压板\nB.保护装置应在接收端设置GOOSE接收软压板\nC.保护装置应在发送端设置GOOSE输出软压板\nD.线路保护及辅助装置不设GOOSE接收软压板\n题目解析",
      "12\nQ/GDW 1161规范要求：智能站GOOSE、SV软压板设置原则正确的是（ ）。 A-B-C-D\nA.宜简化保护装置之间、保护装置和智能终端之间的GOOSE软压板\nB.保护装置应在发送端设置GOOSE输出软压板\nC.线路保护及辅助装置不设GOOSE接收软压板\nD.保护装置应按MU设置“SV接收”软压板\n题目解析",
      "13\nQ/GDW 1161规范要求：常规线路保护应具备的信号触点包括（ ）。 A-B-C-D\nA.保护跳闸信号\nB.过负荷告警信号\nC.运行异常告警信号\nD.装置故障告警信号\n题目解析",
      "14\n九统一的线路保护面板显示灯为红色的是（ ）。 B-C-D\nA.运行\nB.异常\nC.检修\nD.纵联保护闭锁\n题目解析",
      "15\n罗氏线圈原理的电子式互感器准确度的主要影响因素有（ ）。 A-B-C-D\nA.电磁干扰的影响\nB.不能测量非周期分量，因为罗氏线圈直接输出信号是直流微分信号\nC.高压传感头需电源供给，一旦掉电将停止工作\nD.长期大功率激光供能影响光器件的寿命\n题目解析",
      "16\n保护当前定值区号按标准从1开始，保护编辑定值区号按标准从0开始，0区表示当前允许修改定值。（ ） B\nA.对\nB.错\n题目解析",
      "17\n当某一间隔MU检修连接片误投入时，母差保护将闭锁差动保护。（ ） A\nA.对\nB.错\n题目解析",
      "18\n母线保护GOOSE中断后，保护装置将闭锁。（ ） B\nA.对\nB.错\n题目解析",
      "19\n智能站双重化配置二次设备中，单一间隔合并单元异常时，现场应急处置方式可采取：投入合并单元检修连接片，重启装置一次。（ ） B\nA.对\nB.错\n题目解析",
      "20\n对于多路SV输入的保护装置，一个SV接收软连接片退出时应退出该路采样值，该SV中断或检修均不影响本装置运行。（ ） A\nA.对\nB.错\n题目解析",
      "21\n变压器一侧断路器转检修时，先拉开该断路器，当确认一次已无电流后，应先投入该间隔合并单元“检修状态连接片”，后退出主变保护该间隔“SV接收软连接片”。（ ） B\nA.对\nB.错\n题目解析",
      "22\n为保证母差保护正常运行，某运行间隔改检修时，应先投入该间隔合并单元“检修状态连接片”，再退出母差保护内该间隔的“间隔投入软连接片”。（ ） B\nA.对\nB.错\n题目解析",
      "23\n对于500kV智能变电站边断路器保护，当重合闸需要检同期功能时，采用母线电压MU接入相应间隔电压MU的方式接入母线电压，不考虑中断路器检同期。（ ） A\nA.对\nB.错\n题目解析",
      "24\n智能变电站中当“GOOSE出口软连接片”退出后，保护装置可以发送GOOSE跳闸命令，但不会跳闸出口。（ ） B\nA.对\nB.错\n题目解析",
      "25\n智能变电站中当“GOOSE出口软连接片”退出后，保护装置不再发送GOOSE报文，因此不会跳闸出口。（ ） B\nA.对\nB.错\n题目解析",
      "26\n220kV及以上母线保护支路（分段）电流互感器二次断线时：SV通信中断，闭锁断线相大差，不闭锁所在母线小差。（ ） B\nA.对\nB.错\n题目解析",
      "27\n线路间隔第二套智能终端合闸出口触点应并入第一套智能终端合闸回路。（ ） A\nA.对\nB.错\n题目解析",
      "28\n新六统一智能站母线保护主变压器失灵开入同时会解除该支路失灵电压闭锁。 A\nA.对\nB.错\n题目解析",
      "29\n保护装置与智能终端检修状态不一致时，并不影响保护装置的正常跳闸。（ ） A\nA.对\nB.错\n题目解析",
      "30\n当线路保护与对应的智能终端GOOSE检修不一致时，线路保护采集智能终端的断路器位置开入按清零处理。（ ） B\nA.对\nB.错\n题目解析",
      "31\n智能变电站中，变压器非电量保护应就地直接电缆跳闸。（ ） A\nA.对\nB.错\n题目解析",
      "32\n若智能终端双套配置，而断路器只有一个跳闸线圈，则两套智能终端出口接点并联接至这同一个跳闸线圈。（ ） B\nA.对\nB.错\n题目解析",
      "33\n智能终端不需要实现防跳功能。断路器的防跳功能宜在断路器本体机构中实现。（ ） A\nA.对\nB.错\n题目解析",
      "34\n本体智能终端宜集成非电量保护功能，双重化配置。（ ） B\nA.对\nB.错\n题目解析",
      "35\n智能变电站变压器非电量保护采用就地GOOSE点对点跳闸。（ ） B\nA.对\nB.错\n题目解析",
      "36\nGOOSE跳闸必须采用点对点直接跳闸方式。（ ） B\nA.对\nB.错\n题目解析",
      "37\nGOOSE出口软连接片与传统出口硬压板设置点一致。（ ） A\nA.对\nB.错\n题目解析",
      "38\nGOOSE通信中断时，保护装置接收的失灵开入应清零（无效）处理，位置信息应保持中断前状态，保护装置给出相应告警。（ ） A\nA.对\nB.错\n题目解析",
      "39\n智能站母线保护直接采样、直接跳闸，当接入元件数较多时，可采用分布式母线保护。（ ） A\nA.对\nB.错\n题目解析",
      "40\n智能变电站母线电压SV品质异常时，母线保护将闭锁母差保护。（ ） B\nA.对\nB.错\n题目解析",
      "41\n直采直跳方式的变压器保护，当低压侧开关停用检修时，下列做法正确的是（ ）。 B-C\nA.投入保护装置总检修连接片\nB.退出低压侧开关SV接收连接片\nC.退出跳低压侧开关GOOSE连接片\nD.不投退任何连接片，仅拔掉低压侧采样及跳闸对应的光纤\n题目解析",
      "42\n220kV某线路间隔第一套智能终端断电重启时，监控后台应有如下报警信息（ ）。 A-B-D\nA.该间隔220kV线路第一套保护装置GOOSE断链\nB.母线保护该支路隔离开关位置GOOSE断链\nC.该间隔220kV线路第一套智能终端GOOSE断链\nD.该间隔220kV线路第一套合并单元GOOSE断链\n题目解析",
      "43\n下列关于检修机制的描述正确的是（ ）。 B-C\nA.MU检修连接片投入，保护和智能终端检修连接片退出，保护动作但不出口\nB.MU和保护检修连接片投入，智能终端检修连接片退出，保护动作但断路器不跳闸\nC.MU和智能终端检修连接片投入，保护检修连接片退出，保护不动作\nD.MU检修连接片退出，保护和智能终端检修连接片投入，保护动作并断路器跳闸\n题目解析",
      "44\n智能变电站线路保护装置故障检修时，更换（ ）插件需要重新下装CID文件。 B-C-D\nA.开入开出\nB.CPU\nC.MMI\nD.SV\n题目解析",
      "45\n某保护单体调试时继电保护测试仪收不到保护发出的GOOSE信号，可能的原因有（ ）。 B-C-D\nA.继电保护测试仪与保护装置的检修状态不一致\nB.保护装置的相关GOOSE输出连接片没有投入\nC.继电保护测试仪的模拟输入关联错误\nD.保护装置GOOSE光口接线错误\n题目解析",
      "46\n某保护单体调试时接收不到继电保护测试仪发出的SV信号，可能的原因有（ ）。 A-B-C-D\nA.继电保护测试仪与保护装置的检修状态不一致\nB.保护装置的相关SV接收连接片没有投入\nC.继电保护测试仪的模拟量输出关联错误\nD.保护装置SV光口接线错误\n题目解析",
      "47\n双母线接线，每台电压合并单元应具备GOOSE接口，接收智能终端传递的（ ）信号，用于电压并列。 A-B-C\nA.母线电压互感器隔离开关位置\nB.母联隔离开关（或手车）位置\nC.母联断路器位置\nD.母线接地开关\n题目解析",
      "48\n“远方投退连接片”软连接片投入时，（ ）方可远方投退。 A-B-C-D\nA.装置功能软连接片\nB.SV接收软连接片\nC.GOOSE开入软连接片\nD.GOOSE出口软连接片\n题目解析",
      "49\n采用数字化继电保护测试仪进行保护调试时，应采用（ ）关联测试仅开入量。 A-D\nA.导入SCD文件被测装置的IED发送GOOSE控制块\nB.在线读取被测装置的GOOSE输出报文\nC.导入被测装置的ICD文件发送GOOSE控制块\nD.导入被测装置的CID文件发送GOOSE控制块\n题目解析",
      "50\n线路保护动作后，对应的智能终端没有出口，可能的原因是（ ）。 A-B-C\nA.线路保护和智能终端GOOSE断链了\nB.线路保护和智能终端检修连接片不一致\nC.线路保护的GOOSE出口连接片没有投\nD.线路保护和合并单元检修连接片不一致\n题目解析",
      "51\n满足（ ）条件时，智能终端发闭锁重合闸GOOSE输出。 A-B-C-D\nA.收到GOOSE三跳闭锁重合闸\nB.收到手跳硬开入\nC.收到双套互相闭锁的闭重开入\nD.收到低气压闭重开入\n题目解析",
      "52\n智能变电站的检修连接片，主要有（ ）检修处理机制。 A-B-C\nA.MMS报文\nB.GOOSE报文\nC.SV报文\nD.软报文\n题目解析",
      "53\n智能变电站母差保护一般配置的连接片有（ ）。 A-B-C-D\nA.MU接收连接片\nB.启动失灵接收软连接片\nC.失灵联跳发送软连接片\nD.跳闸GOOSE发送连接片\n题目解析",
      "54\n“远方修改定值”软连接片只能在装置本地修改。“远方修改定值”软连接片投入时，（ ）可远方修改。 B-C\nA.软连接片\nB.装置参数\nC.装置定值\nD.定值区\n题目解析",
      "55\nSCD修改后，以下（ ）装置的配置文件可能需要重新下载。 A-B-D\nA.合并单元\nB.保护装置\nC.交换机\nD.智能终端\n题目解析",
      "56\n智能变电站继电保护设备应支持（ ）功能，并具备权限管理功能。 A-B-C-D\nA.远方投退连接片\nB.修改定值\nC.切换定值区\nD.设备复归\n题目解析",
      "57\n智能变电站的保护设计应遵循的原则是（ ）。 A-C-D\nA.直接采样、直接跳闸\nB.集中组屏\nC.独立分散\nD.就地化布置\n题目解析",
      "58\n以下关于标准化设计保护装置型号，表述正确的是（ ）。 A-D\nA.\"-G“表示国网常规装置，常规采样、常规跳闸\nB.\"-DA-G“表示国网智能化装置，常规采样、GOOSE跳闸\nC.\"-DG-G“表示国网智能化装置，SV采样、GOOSE跳闸\nD.\"-FA-G“表示国网智能化前接线前显示装置，SV采样、GOOSE跳闸\n题目解析",
      "59\n关于MMS报文检修处理机制正确的是（ ）。 A-B-C-D\nA.装置应将检修连接片状态上送客户端\nB.当装置检修连接片投入时，本装置上送的所有报文中心信号的品质q的Test位应置1\nC.当装置检修连接片退出时，经本装置转发的信号应能反映GOOSE信号的原始检修状态\nD.客户端根据上送报文中的品质q的Test位判断报文是否为检修报文并作出相应处理\n题目解析",
      "60\n智能终端的检修连接片投入时（ ）。 A-C\nA.发出的GOOSE品质位为检修\nB.发出的GOOSE品质位为非检修\nC.只响应品质位为检修的命令\nD.只响应品质位为非检修的命令\n题目解析",
      "61\n关于检修GOOSE和SMV的逻辑，下述说法正确的有（ ）。 A-B\nA.检修连接片一致时，对SMV来说保护认为合并单元的采样是可用的\nB.检修连接片一致时，对GOOSE来说保护跳闸后，智能终端能出口跳闸\nC.检修连接片不一致时，对SMV来说保护认为合并单元的采样是可用\nD.检修连接片不一致时，对GOOSE来说保护跳闸后，智能终端出口\n题目解析",
      "62\n型式试验中的一致性测试内容包括（ ）。 A-B-C-D\nA.模型标准化\nB.SV采样一致性\nC.GOOSE输入输出一致性\nD.保护事件信号一致性\n题目解析",
      "63\n数字化保护与传统保护相比优势有（ ）。 A-C-D\nA.减少电缆消耗\nB.加快保护动作速度\nC.二次电缆接线减少\nD.数据易于共享\n题目解析",
      "64\n智能变电站对光纤发送功率和接收灵敏度的要求是光波长1310nm的光纤，其光纤发送功率和光接收灵敏度分别是（ ）。 B\nA.-20～-14dBm和-24～-10dBm\nB.-20～-14dBm和-31～-14dBm\nC.-20～-14dBm和-19～-10dBm\nD.-19～-10dBm和-24～-10dBm\n题目解析",
      "65\n光数字继电保护测试仪SV能加上，但是装置显示变比不对应，原因可能为（ ）. B\nA.SV虚端子的映射问题，检查SV虚端子的映射，重新配置\nB.测试仪变比设置不一致，检查变比设置，重新设置\nC.SCD文件配置错误，需抓包分析\nD.测试仪SV配置光口映射错误，检查SV配置光口映射，重新配置\n题目解析",
      "66\n智能变电站当线路支路有高抗等需要三相启动失灵时，宜由（ ）直接启动失灵保护。 B\nA.过电压保护\nB.高抗保护\nC.远方跳闸保护\nD.零序保护\n题目解析",
      "67\n下列说法错误的是（ ）。 D\nA.保护装置应处理合并单元上送的数据品质位，及时准确提供告警信息\nB.在异常状态下，利用合并单元的信息合理地进行保护功能的退出和保留，瞬间闭锁可能误动的保护，延时告警\nC.在数据恢复正常之后，应尽快恢复被闭锁的保护功能，不闭锁与该异常采样数据无关的保护功能\nD.接入两个及以上合并单元的保护装置，应按合并单元设置“SV接收”连接片\n题目解析",
      "68\n某500kV智能变电站，5031、5032开关（5902出线）间隔停役检修时，必须将（ ）退出。 B\nA.500kVⅠ母母差检修连接片\nB.500kVⅠ母5031支路“SV接收”连接片\nC.5031断路器保护跳本开关出口连接片\nD.5902线线保护5031支路“SV接收”连接片\n题目解析",
      "69\n某220kV间隔智能终端检修连接片投入时，相应母差（ ）。 D\nA.强制互联\nB.强制解裂\nC.闭锁差动保护\nD.保持原来的运行状态\n题目解析",
      "70\n断路器、隔离开关采用单位置接入时，应由（ ）完成单位置到双位置的转换。 C\nA.测控\nB.保护\nC.智能终端\nD.监控\n题目解析",
      "71\n合并单元发送的电压电流为（ ）。 A\nA.一次值\nB.二次值\nC.有效值\nD.额定值\n题目解析",
      "72\n当保护装置投检修，智能终端不投检修，如果保护发出跳合闸命令，那么（ ）。 B\nA.智能终端一定执行\nB.智能终端一定不执行\nC.智能终端可能执行，也可能不执行\nD.以上都不对\n题目解析",
      "73\n保护装置处理MU上送的数据时，以下说法错误的是（ ）。 D\nA.实时处理SV的品质位（无效、检修等），及时准确提供告警信息\nB.利用SV的信息合理地进行保护功能的退出和保留，瞬时闭锁可能误动的保护\nC.当SV数据品质由异常恢复正常后应尽快恢复被闭锁的保护功能\nD.SV数据品质位异常时应实时告警\n题目解析",
      "74\n下面不属于手持式光数字测试仪的功能是（ ）。 D\nA.SCD文件一致性及虚端子检查\nB.时钟系统测试\nC.网络报文抓包与记录\nD.模拟量采样测试\n题目解析",
      "75\n某智能变电站中，TV合并单元通过光纤将母线电压送给各个间隔合并单元，现其中一根光纤损坏，则（ ）。 C\nA.TV合并单元告警，并置validity品质为01\nB.TV合并单元告警，采样数据品质正常\nC.间隔合并单元告警，并置母线电压数据通道的validity品质为01\nD.间隔合并单元告警，并置所有数据通道的validity品质为01\n题目解析",
      "76\n高压并联电抗器配置独立的电流互感器，主电抗器首端、末端电流互感器（ ）。 B\nA.分别配置独立的MU\nB.共用1个独立的MU\nC.首端与线路电压共用MU\nD.首、末端与线路电压共用MU\n题目解析",
      "77\n变压器保护任意侧电压数据无效将不会对主变压器产生影响的是（ ）。 D\nA.闭锁该侧零序过压保护\nB.该侧复压元件不满足条件，可经其他侧启动\nC.该侧方向元件自动退出\nD.闭锁差动保护\n题目解析",
      "78\n智能终端的动作时间应不大于（ ）。 B\nA.1ms\nB.7ms\nC.10ms\nD.20ms\n题目解析",
      "79\n对于接入了两段母线电压的按间隔配置的合并单元，根据采集的双位置隔离开关信息，进行电压切换，切换逻辑应满足当I母隔离开关合位，II母隔离开关合位时，母线电压应为（ ）。 A\nA.Ⅰ母电压\nB.Ⅱ母电压\nC.前一隔离开关位置状态母线电压不变\nD.数值为0\n题目解析",
      "80\n线路保护动作后，对应的智能终端没有出口，不可能的原因是（ ）。 D\nA.线路保护和智能终端GOOSE断链了\nB.线路保护和智能终端检修连接片不一致\nC.线路保护的GOOSE出口连接片没有投\nD.线路保护和合并单元检修连接片不一致\n题目解析",
      "81\n合并单元供保护使用的各电流、电压回路依次加入额定电流、电压信号，分析合并单元输出的幅值和角度误差（ ）的要求。 A\nA.≤5%\nB.≤7%\nC.≤10%\nD.≤15%\n题目解析",
      "82\n关于网络报文记录分析仪的描述正确的是（ ）。 A\nA.可以记录分析存储和统计过程层报文\nB.不能记录分析存储和统计MMS报文\nC.具备一次设备状态监测功能\nD.具备站内状态评估功能\n题目解析",
      "83\n智能变电站两侧的光纤差动线路保护一侧传统采样一侧点对点方式数字化采样，下列哪种同步方式是正确的（ ）。 B\nA.调整两侧数据发送时刻一致后，传统侧将延时传给数字化侧，数字化侧补偿延时\nB.调整两侧数据发送时刻一致后，数字侧将延时传给传统侧，传统侧补偿延时\nC.无须调整两侧数据发送时刻一致，传统侧将延时传给数字化侧，数字化侧补偿延时即可\nD.无须调整两侧数据发送时刻一致，数字侧将延时传给传统侧，传统侧补偿延时即可\n题目解析",
      "84\n线路保护采集母差远跳开入，当与接收母线保护GOOSE检修不一致时，远跳开入应该（ ）。 A\nA.清0\nB.保持前值\nC.置1\nD.取反\n题目解析",
      "85\n采用点对点9-2的智能站，若合并单元失去对时，对主变压器保护产生（ ）影响。（假定主变压器为两圈变压器，主变保护仅与高低侧合并单元通信）。 C\nA.差动保护闭锁，后备保护开放\nB.所有保护闭锁\nC.不闭锁保护\nD.差动保护开放，后备保护闭锁\n题目解析",
      "86\n下列关于线路保护装置、合并单元、智能终端之间检修连接片配合的描述不正确的是（ ）。 B\nA.当线路需要检修时，需要将三者的检修连接片均投入\nB.合并单元和保护装置检修连接片不一致时，保护依然可以动作\nC.合并单元和保护装置检修连接片一致时，保护才处理采样数据\nD.智能终端和保护装置检修连接片不一致时，保护装置依然可以发送保护动作GOOSE报文，但智能终端无法出口\n题目解析",
      "87\n高压并联电抗器非电量保护采用（ ）跳闸，并通过相应断路器的两套智能终端发送GOOSE报文，实现远跳。 B\nA.GOOSE点对点\nB.就地直接电缆\nC.GOOSE网络\nD.MMS、GOOSE合一网络\n题目解析",
      "88\n线路保护装置投检修连接片，智能终端不投检修连接片时，线路保护装置的断路器位置开入量（ ）。 C\nA.认合位\nB.认分位\nC.保持检修不一致前的状态\nD.没有位置量\n题目解析",
      "89\n合并单元在外部同步信号消失后，至少能在（ ）min内继续满足（ ）μs同步精度要求。 D\nA.1,1\nB.1,4\nC.10,1\nD.10,4\n题目解析",
      "90\nGOOSE光纤拔掉后装置（ ）GOOSE断链。 D\nA.立刻就报\nB.T₀时间后报\nC.2T₀时间后报\nD.4T₀时间后报\n题目解析",
      "91\nMU数据品质位（无效、检修等）异常时，保护装置处理方式正确的是（ ）。 B\nA.延时闭锁可能误动的保护\nB.瞬时闭锁可能误动的保护，并且在数据恢复正常后尽快恢复被闭锁的保护\nC.瞬时闭锁可能误动的保护，并且一直闭锁\nD.不闭锁保护\n题目解析",
      "92\n主变保护与各侧智能终端之间采用什么传输方式跳闸（ ）。 A\nA.GOOSE点对点\nB.GOOSE网络传输\nC.电缆直接接入\nD.其他\n题目解析"
    ]
  }
]